{
  "building": {
    "name": "SLO Large Office",
    "id": "SLO-001",
    "sqft": 90000,
    "base_model": "DOE Large Office VAV Prototype",
    "vintage": "1980s construction assumed",
    "climate": "California CZ 3C \u2014 San Luis Obispo",
    "analyst": "Steve"
  },
  "diagnostics": {
    "nmbe_pct": 1.6,
    "cvrmse_pct": 10.63,
    "annual_simulated_kwh": 1185036,
    "annual_measured_kwh": 1166400,
    "annual_difference_kwh": 18636,
    "annual_difference_pct": 1.6
  },
  "ashrae_g14_limits": {
    "monthly_nmbe_pct": 5.0,
    "monthly_cvrmse_pct": 15.0
  },
  "calibration_adjustments": {
    "lighting_power": {
      "change": "-10%",
      "rationale": "Highest sensitivity parameter, reduced to match annual total"
    },
    "equipment_power": {
      "change": "-8%",
      "rationale": "Second highest sensitivity, fine-tuned for monthly profile"
    },
    "window_shgc": {
      "change": "+12%",
      "rationale": "Increased solar gain to better match summer cooling loads"
    },
    "chiller_cop": {
      "change": "-8%",
      "rationale": "Reduced efficiency to account for equipment age/degradation"
    },
    "fan_efficiency": {
      "change": "-5%",
      "rationale": "Minor adjustment for system losses"
    }
  },
  "parameters": {
    "infiltration": {
      "name": "infiltration",
      "value": 0.5,
      "units": "ACH",
      "source": "assumption",
      "evidence": "Typical for 1980s construction, no blower door test available",
      "confidence": "moderate",
      "physical_bounds": [
        0.0,
        5.0
      ],
      "plausible_bounds": [
        0.2,
        1.0
      ],
      "is_plausible": true,
      "notes": "SLO marine climate reduces stack effect"
    },
    "lpd": {
      "name": "lpd",
      "value": 10.8,
      "units": "W/m\u00b2",
      "source": "audit",
      "evidence": "Lighting survey counted fixtures, verified with spot measurements",
      "confidence": "high",
      "physical_bounds": [
        0.0,
        50.0
      ],
      "plausible_bounds": [
        8.0,
        15.0
      ],
      "is_plausible": true
    },
    "cooling_cop": {
      "name": "cooling_cop",
      "value": 3.2,
      "units": "-",
      "source": "nameplate",
      "evidence": "Trane RTU nameplate, 15 years old, assume 10% degradation",
      "confidence": "moderate",
      "physical_bounds": [
        1.0,
        8.0
      ],
      "plausible_bounds": [
        2.5,
        4.5
      ],
      "is_plausible": true
    }
  },
  "monthly_comparison": {
    "months": [
      "Jan",
      "Feb",
      "Mar",
      "Apr",
      "May",
      "Jun",
      "Jul",
      "Aug",
      "Sep",
      "Oct",
      "Nov",
      "Dec"
    ],
    "simulated_kwh": [
      92809,
      86729,
      99234,
      93706,
      101740,
      102964,
      103779,
      109323,
      105373,
      104135,
      94914,
      90330
    ],
    "measured_kwh": [
      86400,
      77600,
      82000,
      89300,
      99800,
      112700,
      124200,
      120000,
      109100,
      96500,
      85200,
      83600
    ]
  },
  "competence": {
    "all_parameters_plausible": true,
    "directional_tests_passed": true,
    "is_stable": true,
    "has_provenance": true,
    "confidence": "investment_grade",
    "confidence_rationale": "Low bias (1.6%), acceptable scatter (CV(RMSE) 10.6%), all parameters documented with sources"
  },
  "limitations": [
    "Monthly seasonal pattern differs from utility data (prototype schedules)",
    "Gas calibration not performed (DOE prototype lacks domestic hot water)",
    "Best for relative comparisons, not absolute monthly predictions"
  ],
  "audit_trail": [
    {
      "action": "Base model selected",
      "details": "DOE Large Office VAV Prototype"
    },
    {
      "action": "Weather file obtained",
      "details": "San Luis Obispo TMYx 2009-2023"
    },
    {
      "action": "Sensitivity analysis performed",
      "details": "17 simulations, 8 parameters"
    },
    {
      "action": "Calibration v1",
      "details": "NMBE 1.67%, CV(RMSE) 10.84%"
    },
    {
      "action": "Calibration v2 (final)",
      "details": "NMBE 1.60%, CV(RMSE) 10.63%"
    },
    {
      "action": "Baseline finalized",
      "details": "Investment grade confidence"
    }
  ]
}