! =============================================================================
! Counterfactual Headquarters — Baseline IDF
! =============================================================================
! Building:  12,000 sf (1,115 m²) single-story municipal office
! Location:  Washington Dulles, VA — Zone 4A
! Zones:     OFFICE (8,000 sf / 743 m²)  +  LOBBY (4,000 sf / 372 m²)
! HVAC:      Packaged RTU per zone — gas furnace, DX cooling
! Baseline:  T8 fluorescents (1.5 W/sf office, 1.0 W/sf lobby)
!            Original RTU controls — fixed setpoints, no scheduling optimization
! ECMs:      ECM-1: LED retrofit (office wing only)
!            ECM-2: DDC controls — optimized setpoints and scheduling
! Weather:   USA_VA_Sterling-Washington.Dulles.Intl.AP.724030_TMY3.epw
! EnergyPlus Version: 25.1
! Author: Counterfactual Designs / Steve Kromer PE CMVP
! =============================================================================

  Version,25.1;

! =============================================================================
! SIMULATION CONTROL
! =============================================================================

  SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    YES,                     !- Do Plant Sizing Calculation
    YES,                     !- Run Simulation for Sizing Periods
    YES,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Building,
    Counterfactual Headquarters,  !- Name
    0.0,                     !- North Axis {deg} — long axis E-W
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value {W}
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  RunPeriod,
    Annual,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- StartDate
    2nd Sunday in November;  !- EndDate

! =============================================================================
! LOCATION AND DESIGN DAYS — Washington Dulles, VA (Zone 4A)
! =============================================================================

  Site:Location,
    Washington Dulles Intl Airport VA,  !- Name
    38.98,                   !- Latitude {N+ S-}
    -77.47,                  !- Longitude {W- E+}
    -5.00,                   !- Time Zone {GMT+/-}
    82.00;                   !- Elevation {m}

  ! Winter design day — 99.6% heating
  SizingPeriod:DesignDay,
    Dulles Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -11.8,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {C}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -11.8,                   !- Wetbulb at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb
    ,                        !- Enthalpy at Maximum Dry-Bulb
    ,                        !- Daily Wet-Bulb Temperature Range
    100344.,                 !- Barometric Pressure {Pa}
    2.7,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain
    No,                      !- Snow on ground
    No,                      !- Daylight Savings Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- taub
    ,                        !- taud
    0.00;                    !- Clearness

  ! Summer design day — 1% cooling
  SizingPeriod:DesignDay,
    Dulles Ann Clg 1% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.7,                    !- Maximum Dry-Bulb Temperature {C}
    11.4,                    !- Daily Dry-Bulb Temperature Range {C}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.5,                    !- Wetbulb at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb
    ,                        !- Enthalpy at Maximum Dry-Bulb
    ,                        !- Daily Wet-Bulb Temperature Range
    100344.,                 !- Barometric Pressure {Pa}
    4.0,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain
    No,                      !- Snow on ground
    No,                      !- Daylight Savings Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.544,                   !- taub (beam)
    1.787;                   !- taud (diffuse)

! =============================================================================
! SCHEDULE TYPE LIMITS
! =============================================================================

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    AnyNumber;               !- Name

! =============================================================================
! SCHEDULES
! Baseline: no DDC optimization — simple fixed setpoints, lights always on
! during business hours. ECM-2 will modify these.
! =============================================================================

  ! Always on (1.0)
  Schedule:Compact,
    Always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

  ! Office occupancy: Mon-Fri 7am-6pm, minimal after hours
  Schedule:Compact,
    OFFICE_Occ_Sch,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 07:00, 0.00,
    Until: 08:00, 0.25,
    Until: 17:00, 1.00,
    Until: 18:00, 0.50,
    Until: 24:00, 0.05,
    For: Saturday,
    Until: 08:00, 0.00,
    Until: 13:00, 0.20,
    Until: 24:00, 0.00,
    For: Sunday,
    Until: 24:00, 0.00;

  ! Lobby occupancy: extended hours, weekends moderate
  Schedule:Compact,
    LOBBY_Occ_Sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 07:00, 0.05,
    Until: 18:00, 0.75,
    Until: 21:00, 0.40,
    Until: 24:00, 0.05,
    For: Weekend,
    Until: 09:00, 0.05,
    Until: 18:00, 0.35,
    Until: 24:00, 0.05;

  ! Office lighting: BASELINE — T8 fluorescents, simple on/off
  ! (ECM-1 will reduce Watts/Area, not change this schedule)
  Schedule:Compact,
    OFFICE_Lighting_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 07:00, 0.05,      !- Emergency/security lighting
    Until: 18:00, 1.00,      !- Full operation — no daylight control in baseline
    Until: 24:00, 0.05,
    For: Saturday,
    Until: 08:00, 0.05,
    Until: 14:00, 0.50,
    Until: 24:00, 0.05,
    For: Sunday,
    Until: 24:00, 0.05;

  ! Lobby lighting
  Schedule:Compact,
    LOBBY_Lighting_Sch,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 06:00, 0.20,
    Until: 07:00, 0.60,
    Until: 21:00, 1.00,
    Until: 22:00, 0.60,
    Until: 24:00, 0.20;

  ! Office equipment (plug loads)
  Schedule:Compact,
    OFFICE_Equip_Sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 07:00, 0.10,
    Until: 08:00, 0.50,
    Until: 17:00, 1.00,
    Until: 18:00, 0.50,
    Until: 24:00, 0.10,
    For: Weekend,
    Until: 24:00, 0.10;

  ! Lobby equipment
  Schedule:Compact,
    LOBBY_Equip_Sch,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 07:00, 0.10,
    Until: 21:00, 0.60,
    Until: 24:00, 0.10,
    For: Weekend,
    Until: 24:00, 0.20;

  ! HVAC availability — baseline: always available (no scheduling optimization)
  ! ECM-2 will add optimal start/stop here
  Schedule:Compact,
    HVAC_Avail_Sch,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 1.0;

  ! Heating setpoints — BASELINE: fixed 70°F (21.1°C) all hours
  ! No setback in baseline (ECM-2 will add night setback)
  Schedule:Compact,
    OFFICE_HtgSetpt_Sch,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 21.1;      !- 70°F constant — no setback in baseline

  Schedule:Compact,
    LOBBY_HtgSetpt_Sch,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 20.0;      !- 68°F lobby

  ! Cooling setpoints — BASELINE: fixed 75°F (23.9°C) all hours
  ! No setup in baseline (ECM-2 will add night setup)
  Schedule:Compact,
    OFFICE_ClgSetpt_Sch,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 23.9;      !- 75°F constant — no setup in baseline

  Schedule:Compact,
    LOBBY_ClgSetpt_Sch,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 25.0;      !- 77°F lobby (slightly warmer acceptable)

  ! Infiltration schedule — reduced when HVAC on (pressurization effect)
  Schedule:Compact,
    Infil_Sch,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 07:00, 1.00,
    Until: 18:00, 0.25,      !- Building pressurized when occupied
    Until: 24:00, 1.00,
    For: Weekend,
    Until: 24:00, 1.00;

! =============================================================================
! MATERIALS AND CONSTRUCTIONS
! Zone 4A compliance: ASHRAE 90.1-2004
! =============================================================================

  ! Roof layers: metal deck + polyisocyanurate insulation + membrane
  Material,
    Roof Deck,               !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m} — metal deck, thin
    45.0,                    !- Conductivity {W/m-K}
    7800,                    !- Density {kg/m3}
    418,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Insulation R25,     !- Name
    Rough,                   !- Roughness
    0.090,                   !- Thickness {m} — polyiso, gives ~R-25 US
    0.022,                   !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9, 0.7, 0.7;

  ! Exterior wall: CMU + continuous insulation (typical municipal)
  Material,
    CMU Wall,                !- Name
    MediumRough,             !- Roughness
    0.200,                   !- Thickness {m} — 8" CMU
    0.51,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9, 0.7, 0.7;

  Material,
    Wall Insulation R7.5ci,  !- Name
    Rough,                   !- Roughness
    0.033,                   !- Thickness {m} — polyiso ci, ~R-7.5 US
    0.022,                   !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9, 0.7, 0.7;

  ! Interior wall (between zones) — lightweight partition
  Material,
    Interior Partition,      !- Name
    Smooth,                  !- Roughness
    0.013,                   !- Thickness {m} — drywall
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9, 0.6, 0.6;

  ! Slab on grade
  Material,
    Concrete Slab,           !- Name
    MediumRough,             !- Roughness
    0.150,                   !- Thickness {m} — 6" slab
    1.73,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9, 0.7, 0.7;

  ! Constructions
  Construction,
    Roof Construction,       !- Name
    Roof Deck,               !- Layer 1 (outside)
    Roof Insulation R25;     !- Layer 2 (inside)

  Construction,
    Exterior Wall,           !- Name
    CMU Wall,                !- Layer 1 (outside)
    Wall Insulation R7.5ci;  !- Layer 2 (inside)

  Construction,
    Interior Wall,           !- Name
    Interior Partition;      !- Single layer

  Construction,
    Floor Slab,              !- Name
    Concrete Slab;           !- Single layer

  ! Window construction: double pane low-e (U~2.0 W/m2K, SHGC~0.40)
  WindowMaterial:SimpleGlazingSystem,
    Double Pane Low-E,       !- Name
    2.047,                   !- U-Factor {W/m2-K}
    0.40,                    !- Solar Heat Gain Coefficient
    0.60;                    !- Visible Transmittance

  Construction,
    Window Construction,     !- Name
    Double Pane Low-E;       !- Layer
! 
! =============================================================================
! GROUND TEMPERATURES (for slab-on-grade)
! Zone 4A approximate values for Dulles VA
! =============================================================================
! 
!   Site:GroundTemperature:BuildingSurface,
!     12.8,                    !- January {C}
!     11.1,                    !- February
!     11.7,                    !- March
!     13.3,                    !- April
!     15.6,                    !- May
!     18.3,                    !- June
!     20.6,                    !- July
!     21.7,                    !- August
!     21.1,                    !- September
!     19.4,                    !- October
!     16.1,                    !- November
!     13.9;                    !- December

! =============================================================================
! ZONES
! =============================================================================

  Zone,
    OFFICE,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,           !- Origin X, Y, Z {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.048,                   !- Ceiling Height {m} — 10 ft
    2265.45;                 !- Volume {m3} = 743.22 m2 × 3.048 m

  Zone,
    LOBBY,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0, 0.0, 0.0,           !- Origin X, Y, Z {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.048,                   !- Ceiling Height {m}
    1133.61;                 !- Volume {m3} = 371.61 m2 × 3.048 m

! =============================================================================
! GEOMETRY
! Building footprint (metric):
!   OFFICE: X 0→24.384 m, Y 0→30.48 m  (80 ft × 100 ft = 8,000 sf)
!   LOBBY:  X 24.384→36.576 m, Y 0→30.48 m  (40 ft × 100 ft = 4,000 sf)
!   Height: 3.048 m (10 ft)
!   Orientation: South face at Y=0, North at Y=30.48
!                West at X=0, East at X=36.576
!                Interior wall at X=24.384
! All vertices listed CCW when viewed from outside the zone.
! =============================================================================

  ! --- OFFICE ZONE SURFACES ---

  BuildingSurface:Detailed,
    OFFICE:Floor,            !- Name
    Floor,                   !- Surface Type
    Floor Slab,              !- Construction Name
    OFFICE,                  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0, 30.48, 0.0,
    0.0, 0.0, 0.0,
    24.384, 0.0, 0.0,
    24.384, 30.48, 0.0;

  BuildingSurface:Detailed,
    OFFICE:Roof,             !- Name
    Roof,                    !- Surface Type
    Roof Construction,       !- Construction Name
    OFFICE,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0, 30.48, 3.048,
    24.384, 30.48, 3.048,
    24.384, 0.0, 3.048,
    0.0, 0.0, 3.048;

  BuildingSurface:Detailed,
    OFFICE:Wall:South,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    OFFICE,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384, 0.0, 3.048,
    24.384, 0.0, 0.0,
    0.0, 0.0, 0.0,
    0.0, 0.0, 3.048;

  BuildingSurface:Detailed,
    OFFICE:Wall:North,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    OFFICE,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0, 30.48, 3.048,
    0.0, 30.48, 0.0,
    24.384, 30.48, 0.0,
    24.384, 30.48, 3.048;

  BuildingSurface:Detailed,
    OFFICE:Wall:West,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    OFFICE,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0, 0.0, 3.048,
    0.0, 0.0, 0.0,
    0.0, 30.48, 0.0,
    0.0, 30.48, 3.048;

  ! Interior wall — OFFICE east face, adjacent to LOBBY
  BuildingSurface:Detailed,
    OFFICE:Wall:East,        !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    OFFICE,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    LOBBY:Wall:West,         !- Outside Boundary Condition Object (matching surface)
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384, 30.48, 3.048,
    24.384, 30.48, 0.0,
    24.384, 0.0, 0.0,
    24.384, 0.0, 3.048;

  ! --- OFFICE WINDOWS ---

  FenestrationSurface:Detailed,
    OFFICE:Win:South,        !- Name
    Window,                  !- Surface Type
    Window Construction,     !- Construction Name
    OFFICE:Wall:South,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    18.384, 0.0, 2.100,
    18.384, 0.0, 0.900,
    6.000, 0.0, 0.900,
    6.000, 0.0, 2.100;

  FenestrationSurface:Detailed,
    OFFICE:Win:North,        !- Name
    Window,                  !- Surface Type
    Window Construction,     !- Construction Name
    OFFICE:Wall:North,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,
    4.384, 30.48, 2.100,
    4.384, 30.48, 0.900,
    20.000, 30.48, 0.900,
    20.000, 30.48, 2.100;

  FenestrationSurface:Detailed,
    OFFICE:Win:West,         !- Name
    Window,                  !- Surface Type
    Window Construction,     !- Construction Name
    OFFICE:Wall:West,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,
    0.0, 22.48, 2.100,
    0.0, 22.48, 0.900,
    0.0, 8.000, 0.900,
    0.0, 8.000, 2.100;

  ! --- LOBBY ZONE SURFACES ---

  BuildingSurface:Detailed,
    LOBBY:Floor,             !- Name
    Floor,                   !- Surface Type
    Floor Slab,              !- Construction Name
    LOBBY,                   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384, 30.48, 0.0,
    24.384, 0.0, 0.0,
    36.576, 0.0, 0.0,
    36.576, 30.48, 0.0;

  BuildingSurface:Detailed,
    LOBBY:Roof,              !- Name
    Roof,                    !- Surface Type
    Roof Construction,       !- Construction Name
    LOBBY,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384, 30.48, 3.048,
    36.576, 30.48, 3.048,
    36.576, 0.0, 3.048,
    24.384, 0.0, 3.048;

  BuildingSurface:Detailed,
    LOBBY:Wall:South,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    LOBBY,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.576, 0.0, 3.048,
    36.576, 0.0, 0.0,
    24.384, 0.0, 0.0,
    24.384, 0.0, 3.048;

  BuildingSurface:Detailed,
    LOBBY:Wall:North,        !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    LOBBY,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384, 30.48, 3.048,
    24.384, 30.48, 0.0,
    36.576, 30.48, 0.0,
    36.576, 30.48, 3.048;

  BuildingSurface:Detailed,
    LOBBY:Wall:East,         !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    LOBBY,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    36.576, 30.48, 3.048,
    36.576, 30.48, 0.0,
    36.576, 0.0, 0.0,
    36.576, 0.0, 3.048;

  ! Interior wall — LOBBY west face, adjacent to OFFICE
  BuildingSurface:Detailed,
    LOBBY:Wall:West,         !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    LOBBY,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OFFICE:Wall:East,        !- Outside Boundary Condition Object (matching surface)
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.384, 0.0, 3.048,
    24.384, 0.0, 0.0,
    24.384, 30.48, 0.0,
    24.384, 30.48, 3.048;

  ! --- LOBBY WINDOWS ---

  FenestrationSurface:Detailed,
    LOBBY:Win:East,          !- Name
    Window,                  !- Surface Type
    Window Construction,     !- Construction Name
    LOBBY:Wall:East,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,
    36.576, 19.74, 2.400,
    36.576, 19.74, 0.600,
    36.576, 10.74, 0.600,
    36.576, 10.74, 2.400;

  FenestrationSurface:Detailed,
    LOBBY:Win:South,         !- Name
    Window,                  !- Surface Type
    Window Construction,     !- Construction Name
    LOBBY:Wall:South,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,
    33.576, 0.0, 2.400,
    33.576, 0.0, 0.600,
    27.384, 0.0, 0.600,
    27.384, 0.0, 2.400;

! =============================================================================
! INTERNAL GAINS — People, Lights, Equipment
! =============================================================================

  ! --- PEOPLE ---

  People,
    OFFICE People,           !- Name
    OFFICE,                  !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_Occ_Sch,          !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.053763,                !- People per Zone Floor Area {person/m2} = 5/1000sf
    ,                        !- Zone Floor Area per Person
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch;            !- Activity Level Schedule Name

  Schedule:Compact,
    Activity Sch,            !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,
    For: AllDays,
    Until: 24:00, 120.0;    !- 120 W/person (office work)

  People,
    LOBBY People,            !- Name
    LOBBY,                   !- Zone Name
    LOBBY_Occ_Sch,           !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.107527,                !- People per Zone Floor Area {person/m2} = 10/1000sf
    ,
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch;

  ! --- LIGHTS ---

  ! OFFICE: T8 FLUORESCENT BASELINE — 1.5 W/sf = 16.15 W/m²
  ! ECM-1 target: LED at 0.75 W/sf (50% reduction)
  ! NOTE: modify_lights tool targets this object for ECM-1 demo
  Lights,
    OFFICE Lights,           !- Name
    OFFICE,                  !- Zone or ZoneList or Space or SpaceList Name
    OFFICE_Lighting_Sch,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.15,                   !- Watts per Zone Floor Area {W/m2} — T8 baseline, 1.5 W/sf
    ,                        !- Watts per Person
    0.42,                    !- Return Air Fraction — fluorescent heat to return air
    0.09,                    !- Fraction Radiant — T8 fluorescent
    0.18,                    !- Fraction Visible
    1.00,                    !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ! LOBBY: existing fixtures, not part of ECM-1 retrofit
  Lights,
    LOBBY Lights,            !- Name
    LOBBY,                   !- Zone Name
    LOBBY_Lighting_Sch,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,
    10.76,                   !- Watts per Zone Floor Area {W/m2} — 1.0 W/sf, not retrofitted
    ,
    0.32,                    !- Return Air Fraction
    0.09,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1.00,                    !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;

  ! --- ELECTRIC EQUIPMENT (plug loads) ---

  ElectricEquipment,
    OFFICE Equipment,        !- Name
    OFFICE,                  !- Zone Name
    OFFICE_Equip_Sch,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,
    10.76,                   !- Watts per Zone Floor Area {W/m2} — 1.0 W/sf
    ,
    0.50,                    !- Fraction Latent
    0.00,                    !- Fraction Radiant (to zone air)
    0.00;                    !- Fraction Lost

  ElectricEquipment,
    LOBBY Equipment,         !- Name
    LOBBY,                   !- Zone Name
    LOBBY_Equip_Sch,         !- Schedule Name
    Watts/Area,
    ,
    5.38,                    !- Watts per Zone Floor Area {W/m2} — 0.5 W/sf
    ,
    0.50,
    0.00,
    0.00;

  ! --- INFILTRATION ---

  ZoneInfiltration:DesignFlowRate,
    OFFICE Infiltration,     !- Name
    OFFICE,                  !- Zone Name
    Infil_Sch,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area
    0.000305,                !- Flow per Exterior Surface Area {m3/s-m2} — 0.06 cfm/sf EWA
    ;                        !- Air Changes per Hour

  ZoneInfiltration:DesignFlowRate,
    LOBBY Infiltration,      !- Name
    LOBBY,                   !- Zone Name
    Infil_Sch,               !- Schedule Name
    Flow/ExteriorArea,
    ,,,
    0.000305;

! =============================================================================
! HVAC — HVACTemplate: Packaged RTU per zone
! Gas furnace + single-speed DX cooling
! Baseline: no economizer, fixed setpoints, constant fan
! ECM-2 will modify thermostat schedules for setback/setup
! =============================================================================

  ! --- OUTDOOR AIR DESIGN SPECIFICATIONS ---

  DesignSpecification:OutdoorAir,
    OFFICE OA Spec,          !- Name
    Sum,                     !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person} = 15 cfm/person
    0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2} = 0.06 cfm/sf
    ,,,;

  DesignSpecification:OutdoorAir,
    LOBBY OA Spec,           !- Name
    Sum,
    0.00944,                 !- 15 cfm/person
    0.000305,                !- 0.06 cfm/sf
    ,,,;
! 
!   ! --- THERMOSTATS ---
! 
!   HVACTemplate:Thermostat,
!     OFFICE Thermostat,       !- Name
!     OFFICE_HtgSetpt_Sch,     !- Heating Setpoint Temperature Schedule Name
!     ,                        !- Constant Heating Setpoint — use schedule instead
!     OFFICE_ClgSetpt_Sch,     !- Cooling Setpoint Temperature Schedule Name
!     ;                        !- Constant Cooling Setpoint
! 
!   HVACTemplate:Thermostat,
!     LOBBY Thermostat,        !- Name
!     LOBBY_HtgSetpt_Sch,
!     ,
!     LOBBY_ClgSetpt_Sch,
!     ;
! 
!   ! --- ZONE UNITARY SYSTEMS (PSZ-AC per zone) ---
!   ! Field order per EnergyPlus 25.1 IDD: Zone, System, Thermostat, MaxFlow,
!   !   HtgFactor, ClgFactor, OA Method, OA/person, OA/area, OA/zone
! 
!   HVACTemplate:Zone:Unitary,
!     OFFICE,                  !- Zone Name
!     OFFICE RTU,              !- Template Unitary System Name
!     OFFICE Thermostat,       !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s} (20 cfm)
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area
!     ;                        !- Outdoor Air Flow Rate per Zone
! 
!   HVACTemplate:Zone:Unitary,
!     LOBBY,                   !- Zone Name
!     LOBBY RTU,               !- Template Unitary System Name
!     LOBBY Thermostat,        !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s} (20 cfm)
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area
!     ;                        !- Outdoor Air Flow Rate per Zone
! 
!   ! --- PACKAGED UNITARY SYSTEMS ---
!   ! Field order per EnergyPlus 25.1 IDD:
!   !   Name, Avail Sched, Control Zone, Fan Max Flow, Fan Op Mode Sched,
!   !   Fan Eff, Fan dP, Fan Motor Eff, Fan Motor Frac,
!   !   Clg Coil Type, Clg Avail Sched, Clg SAT, Clg Cap, Clg SHR, Clg COP,
!   !   Htg Coil Type, Htg Avail Sched, Htg SAT, Htg Cap, Gas Eff, Gas Parasite,
!   !   Max OA, Min OA, Min OA Sched, Economizer, Lockout, ...
!   !   Supply Plenum, Return Plenum, Fan Placement, Night Cycle, ...
! 
!   HVACTemplate:System:Unitary,
!     OFFICE RTU,              !- Name
!     HVAC_Avail_Sch,          !- System Availability Schedule Name
!     OFFICE,                  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     Always On,               !- Supply Fan Operating Mode Schedule Name
!     0.70,                    !- Supply Fan Total Efficiency
!     745.0,                   !- Supply Fan Delta Pressure {Pa}
!     0.90,                    !- Supply Fan Motor Efficiency
!     1.0,                     !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.50,                    !- Cooling Coil Gross Rated COP
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50.0,                    !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.80,                    !- Gas Heating Coil Efficiency
!     0,                       !- Gas Heating Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     ,                        !- Sensible Heat Recovery Effectiveness
!     ;                        !- Latent Heat Recovery Effectiveness
! 
!   HVACTemplate:System:Unitary,
!     LOBBY RTU,               !- Name
!     HVAC_Avail_Sch,          !- System Availability Schedule Name
!     LOBBY,                   !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     Always On,               !- Supply Fan Operating Mode Schedule Name
!     0.70,                    !- Supply Fan Total Efficiency
!     745.0,                   !- Supply Fan Delta Pressure {Pa}
!     0.90,                    !- Supply Fan Motor Efficiency
!     1.0,                     !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3.50,                    !- Cooling Coil Gross Rated COP
!     Gas,                     !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     50.0,                    !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.80,                    !- Gas Heating Coil Efficiency
!     0,                       !- Gas Heating Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     ,                        !- Sensible Heat Recovery Effectiveness
!     ;                        !- Latent Heat Recovery Effectiveness

! =============================================================================
! OUTPUT VARIABLES AND METERS
! Monthly resolution for M&V analysis
! Annual/hourly also available for model diagnostics
! =============================================================================

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report Name 1

  ! Energy meters — monthly for M&V analysis
  Output:Meter,
    Electricity:Facility,    !- Key Name
    Monthly;                 !- Reporting Frequency

  Output:Meter,
    NaturalGas:Facility,     !- Key Name
    Monthly;

  Output:Meter,
    Cooling:Electricity,     !- Key Name
    Monthly;

  Output:Meter,
    Heating:NaturalGas,      !- Key Name
    Monthly;

  Output:Meter,
    InteriorLights:Electricity,  !- Key Name
    Monthly;

  Output:Meter,
    InteriorEquipment:Electricity,
    Monthly;

  Output:Meter,
    Fans:Electricity,
    Monthly;

  ! Zone-level variables — monthly for baseline characterization
  Output:Variable,
    OFFICE,                  !- Key Value
    Zone Mean Air Temperature,
    Monthly;

  Output:Variable,
    LOBBY,
    Zone Mean Air Temperature,
    Monthly;

  Output:Variable,
    *,                       !- All zones
    Site Outdoor Air Drybulb Temperature,
    Monthly;

  Output:Variable,
    *,
    Zone Mechanical Ventilation Current Density Volume Flow Rate,
    Monthly;

  ! Hourly outputs for diagnostic / scatter plot generation
  Output:Meter,
    Electricity:Facility,
    Hourly;

  Output:Meter,
    NaturalGas:Facility,
    Hourly;

  Output:Variable,
    *,
    Site Outdoor Air Drybulb Temperature,
    Hourly;

  ! Simulation diagnostics
  Output:Diagnostics,
    DisplayUnusedSchedules;

  Output:SQLite,
    SimpleAndTabular;        !- Output Type
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

ThermostatSetpoint:DualSetpoint,
  OFFICE Thermostat Dual SP Control,                       !- Name
  OFFICE_HtgSetpt_Sch,                                     !- Heating Setpoint Temperature Schedule Name
  OFFICE_ClgSetpt_Sch;                                     !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  LOBBY Thermostat Dual SP Control,                        !- Name
  LOBBY_HtgSetpt_Sch,                                      !- Heating Setpoint Temperature Schedule Name
  LOBBY_ClgSetpt_Sch;                                      !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  HVACTemplate Any Number;                                 !- Name

Schedule:Compact,
  HVACTemplate-Always 4,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  4;                                                       !- Field 4

ZoneControl:Thermostat,
  OFFICE Thermostat,                                       !- Name
  OFFICE,                                                  !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  OFFICE Thermostat Dual SP Control;                       !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA OFFICE,                                          !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  OFFICE,                                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                                                    !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA OFFICE,                                          !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD OFFICE;                                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD OFFICE,                                         !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  OFFICE,                                                  !- Zone Name
  OFFICE Equipment,                                        !- Zone Conditioning Equipment List Name
  OFFICE Supply Inlet,                                     !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  OFFICE Zone Air Node,                                    !- Zone Air Node Name
  OFFICE Return Outlet;                                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  OFFICE Equipment,                                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  OFFICE ATU,                                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  OFFICE ATU,                                              !- Name
  OFFICE Supply Inlet,                                     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  OFFICE CV;                                               !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  OFFICE CV,                                               !- Name
  ,                                                        !- Availability Schedule Name
  OFFICE Zone Equip Inlet,                                 !- Air Inlet Node Name
  OFFICE Supply Inlet,                                     !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

ZoneControl:Thermostat,
  LOBBY Thermostat,                                        !- Name
  LOBBY,                                                   !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  LOBBY Thermostat Dual SP Control;                        !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA LOBBY,                                           !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  LOBBY,                                                   !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                                                    !- Zone Heating Design Supply Air Temperature {C}
  ,                                                        !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA LOBBY,                                           !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD LOBBY;                                          !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD LOBBY,                                          !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  LOBBY,                                                   !- Zone Name
  LOBBY Equipment,                                         !- Zone Conditioning Equipment List Name
  LOBBY Supply Inlet,                                      !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  LOBBY Zone Air Node,                                     !- Zone Air Node Name
  LOBBY Return Outlet;                                     !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  LOBBY Equipment,                                         !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  LOBBY ATU,                                               !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  LOBBY ATU,                                               !- Name
  LOBBY Supply Inlet,                                      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,          !- Air Terminal Object Type
  LOBBY CV;                                                !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  LOBBY CV,                                                !- Name
  ,                                                        !- Availability Schedule Name
  LOBBY Zone Equip Inlet,                                  !- Air Inlet Node Name
  LOBBY Supply Inlet,                                      !- Air Outlet Node Name
  autosize,                                                !- Maximum air flow rate {m3/s}
  ,                                                        !- Design Specification Outdoor Air Object Name
  ;                                                        !- Per Person Ventilation Rate Mode

Sizing:System,
  OFFICE RTU,                                              !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  autosize,                                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50.0,                                                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  OFFICE RTU,                                              !- Name
  ,                                                        !- Controller List Name
  OFFICE RTU Availability Managers,                        !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  OFFICE RTU Branches,                                     !- Branch List Name
  ,                                                        !- Connector List Name
  OFFICE RTU Air Loop Inlet,                               !- Supply Side Inlet Node Name
  OFFICE RTU Return Air Outlet,                            !- Demand Side Outlet Node Name
  OFFICE RTU Supply Path Inlet,                            !- Demand Side Inlet Node Names
  OFFICE RTU Air Loop Outlet;                              !- Supply Side Outlet Node Names

BranchList,
  OFFICE RTU Branches,                                     !- Name
  OFFICE RTU Main Branch;                                  !- Branch Name

Branch,
  OFFICE RTU Main Branch,                                  !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  OFFICE RTU OA System,                                    !- Component Name
  OFFICE RTU Air Loop Inlet,                               !- Component Inlet Node Name
  OFFICE RTU Mixed Air Outlet,                             !- Component Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  OFFICE RTU Furnace with DX Cooling,                      !- Component Name
  OFFICE RTU Mixed Air Outlet,                             !- Component Inlet Node Name
  OFFICE RTU Air Loop Outlet;                              !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  OFFICE RTU Supply Path,                                  !- Name
  OFFICE RTU Supply Path Inlet,                            !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  OFFICE RTU Zone Splitter;                                !- Component Name

AirLoopHVAC:ZoneSplitter,
  OFFICE RTU Zone Splitter,                                !- Name
  OFFICE RTU Supply Path Inlet,                            !- Inlet Node Name
  OFFICE Zone Equip Inlet;                                 !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  OFFICE RTU Return Path,                                  !- Name
  OFFICE RTU Return Air Outlet,                            !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  OFFICE RTU Zone Mixer;                                   !- Component Name

AirLoopHVAC:ZoneMixer,
  OFFICE RTU Zone Mixer,                                   !- Name
  OFFICE RTU Return Air Outlet,                            !- Outlet Node Name
  OFFICE Return Outlet;                                    !- Inlet Node Name

AvailabilityManagerAssignmentList,
  OFFICE RTU Availability Managers,                        !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  OFFICE RTU Availability;                                 !- Availability Manager Name

AvailabilityManager:NightCycle,
  OFFICE RTU Availability,                                 !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  HVAC_Avail_Sch,                                          !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

Schedule:Compact,
  HVACTemplate-Always 1,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  1;                                                       !- Field 4

AirLoopHVAC:Unitary:Furnace:HeatCool,
  OFFICE RTU Furnace with DX Cooling,                      !- Name
  ,                                                        !- Availability Schedule Name
  OFFICE RTU Mixed Air Outlet,                             !- Furnace Air Inlet Node Name
  OFFICE RTU Air Loop Outlet,                              !- Furnace Air Outlet Node Name
  Always On,                                               !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  OFFICE,                                                  !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  OFFICE RTU Supply Fan,                                   !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  OFFICE RTU Heating Coil,                                 !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  OFFICE RTU Cooling Coil,                                 !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  OFFICE RTU Heating Coil,                                 !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.80,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  OFFICE RTU Supply Fan Outlet,                            !- Air Inlet Node Name
  OFFICE RTU Heating Coil Outlet,                          !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- On Cycle Parasitic Electric Load {W}
  OFFICE RTU Heating Coil PLF-FPLR,                        !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Off Cycle Parasitic Fuel Load {W}

Curve:Cubic,
  OFFICE RTU Heating Coil PLF-FPLR,                        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  OFFICE RTU Cooling Coil,                                 !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.50,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  OFFICE RTU Heating Coil Outlet,                          !- Air Inlet Node Name
  OFFICE RTU Air Loop Outlet,                              !- Air Outlet Node Name
  OFFICE RTU DX Coil Cap-FT,                               !- Total Cooling Capacity Function of Temperature Curve Name
  OFFICE RTU DX Coil Cap-FF,                               !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OFFICE RTU DX Coil EIR-FT,                               !- Energy Input Ratio Function of Temperature Curve Name
  OFFICE RTU DX Coil EIR-FF,                               !- Energy Input Ratio Function of Flow Fraction Curve Name
  OFFICE RTU DX Coil PLF,                                  !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  OFFICE RTU Cooling Coil Condenser Inlet,                 !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  ,                                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  OFFICE RTU DX Coil Cap-FT,                               !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  OFFICE RTU DX Coil Cap-FF,                               !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  OFFICE RTU DX Coil EIR-FT,                               !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  OFFICE RTU DX Coil EIR-FF,                               !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  OFFICE RTU DX Coil PLF,                                  !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  OFFICE RTU Cooling Coil Condenser Inlet,                 !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  OFFICE RTU Supply Fan,                                   !- Name
  HVAC_Avail_Sch,                                          !- Availability Schedule Name
  0.70,                                                    !- Fan Efficiency
  745.0,                                                   !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.90,                                                    !- Motor Efficiency
  1.0,                                                     !- Motor in Airstream Fraction
  OFFICE RTU Mixed Air Outlet,                             !- Air Inlet Node Name
  OFFICE RTU Supply Fan Outlet;                            !- Air Outlet Node Name

OutdoorAir:NodeList,
  OFFICE RTU Outside Air Inlet;                            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  OFFICE RTU OA System,                                    !- Name
  OFFICE RTU OA System Controllers,                        !- Controller List Name
  OFFICE RTU OA System Equipment;                          !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  OFFICE RTU OA System Controllers,                        !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  OFFICE RTU OA Controller;                                !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OFFICE RTU OA System Equipment,                          !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  OFFICE RTU OA Mixing Box;                                !- Component Name

OutdoorAir:Mixer,
  OFFICE RTU OA Mixing Box,                                !- Name
  OFFICE RTU Mixed Air Outlet,                             !- Mixed Air Node Name
  OFFICE RTU Outside Air Inlet,                            !- Outside Air Stream Node Name
  OFFICE RTU Relief Air Outlet,                            !- Relief Air Stream Node Name
  OFFICE RTU Air Loop Inlet;                               !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  OFFICE RTU Economizer Supply Air Temp Manager,           !- Name
  Temperature,                                             !- Control Variable
  12.8,                                                    !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  OFFICE,                                                  !- Control Zone Name
  OFFICE Zone Air Node,                                    !- Zone Node Name
  OFFICE Supply Inlet,                                     !- Zone Inlet Node Name
  OFFICE RTU Air Loop Outlet;                              !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  OFFICE RTU Cooling Coil Air Temp Manager,                !- Name
  Temperature,                                             !- Control Variable
  OFFICE RTU Air Loop Outlet,                              !- Reference Setpoint Node Name
  OFFICE RTU Mixed Air Outlet,                             !- Fan Inlet Node Name
  OFFICE RTU Supply Fan Outlet,                            !- Fan Outlet Node Name
  OFFICE RTU Mixed Air Outlet;                             !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  OFFICE RTU OA Controller,                                !- Name
  OFFICE RTU Relief Air Outlet,                            !- Relief Air Outlet Node Name
  OFFICE RTU Air Loop Inlet,                               !- Return Air Node Name
  OFFICE RTU Mixed Air Outlet,                             !- Mixed Air Node Name
  OFFICE RTU Outside Air Inlet,                            !- Actuator Node Name
  autosize,                                                !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Sizing:System,
  LOBBY RTU,                                               !- AirLoop Name
  Sensible,                                                !- Type of Load to Size On
  autosize,                                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                                       !- Preheat Design Set Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8,                                                    !- Central Cooling Design Supply Air Temperature {C}
  50.0,                                                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                                           !- Type of Zone Sum to Use
  No,                                                      !- 100% Outdoor Air in Cooling
  No,                                                      !- 100% Outdoor Air in Heating
  0.008,                                                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,                                               !- Cooling Supply Air Flow Rate Method
  0,                                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                                               !- Heating Supply Air Flow Rate Method
  0,                                                       !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                                                   !- Central Cooling Capacity Control Method

AirLoopHVAC,
  LOBBY RTU,                                               !- Name
  ,                                                        !- Controller List Name
  LOBBY RTU Availability Managers,                         !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  LOBBY RTU Branches,                                      !- Branch List Name
  ,                                                        !- Connector List Name
  LOBBY RTU Air Loop Inlet,                                !- Supply Side Inlet Node Name
  LOBBY RTU Return Air Outlet,                             !- Demand Side Outlet Node Name
  LOBBY RTU Supply Path Inlet,                             !- Demand Side Inlet Node Names
  LOBBY RTU Air Loop Outlet;                               !- Supply Side Outlet Node Names

BranchList,
  LOBBY RTU Branches,                                      !- Name
  LOBBY RTU Main Branch;                                   !- Branch Name

Branch,
  LOBBY RTU Main Branch,                                   !- Name
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  LOBBY RTU OA System,                                     !- Component Name
  LOBBY RTU Air Loop Inlet,                                !- Component Inlet Node Name
  LOBBY RTU Mixed Air Outlet,                              !- Component Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,                    !- Component Object Type
  LOBBY RTU Furnace with DX Cooling,                       !- Component Name
  LOBBY RTU Mixed Air Outlet,                              !- Component Inlet Node Name
  LOBBY RTU Air Loop Outlet;                               !- Component Outlet Node Name

AirLoopHVAC:SupplyPath,
  LOBBY RTU Supply Path,                                   !- Name
  LOBBY RTU Supply Path Inlet,                             !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  LOBBY RTU Zone Splitter;                                 !- Component Name

AirLoopHVAC:ZoneSplitter,
  LOBBY RTU Zone Splitter,                                 !- Name
  LOBBY RTU Supply Path Inlet,                             !- Inlet Node Name
  LOBBY Zone Equip Inlet;                                  !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  LOBBY RTU Return Path,                                   !- Name
  LOBBY RTU Return Air Outlet,                             !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  LOBBY RTU Zone Mixer;                                    !- Component Name

AirLoopHVAC:ZoneMixer,
  LOBBY RTU Zone Mixer,                                    !- Name
  LOBBY RTU Return Air Outlet,                             !- Outlet Node Name
  LOBBY Return Outlet;                                     !- Inlet Node Name

AvailabilityManagerAssignmentList,
  LOBBY RTU Availability Managers,                         !- Name
  AvailabilityManager:NightCycle,                          !- Availability Manager Object Type
  LOBBY RTU Availability;                                  !- Availability Manager Name

AvailabilityManager:NightCycle,
  LOBBY RTU Availability,                                  !- Name
  HVACTemplate-Always 1,                                   !- Applicability Schedule Name
  HVAC_Avail_Sch,                                          !- Fan Schedule Name
  StayOff,                                                 !- Control Type
  0.2,                                                     !- Thermostat Tolerance {deltaC}
  FixedRunTime,                                            !- Cycling Run Time Control Type
  3600,                                                    !- Cycling run time {s}
  ;                                                        !- Control Zone Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  LOBBY RTU Furnace with DX Cooling,                       !- Name
  ,                                                        !- Availability Schedule Name
  LOBBY RTU Mixed Air Outlet,                              !- Furnace Air Inlet Node Name
  LOBBY RTU Air Loop Outlet,                               !- Furnace Air Outlet Node Name
  Always On,                                               !- Supply Air Fan Operating Mode Schedule Name
  80,                                                      !- Maximum Supply Air Temperature {C}
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- No Load Supply Air Flow Rate {m3/s}
  LOBBY,                                                   !- Controlling Zone or Thermostat Location
  Fan:OnOff,                                               !- Supply Fan Object Type
  LOBBY RTU Supply Fan,                                    !- Supply Fan Name
  BlowThrough,                                             !- Fan Placement
  Coil:Heating:Fuel,                                       !- Heating Coil Object Type
  LOBBY RTU Heating Coil,                                  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  LOBBY RTU Cooling Coil,                                  !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  ,                                                        !- Reheat Coil Object Type
  ;                                                        !- Reheat Coil Name

Coil:Heating:Fuel,
  LOBBY RTU Heating Coil,                                  !- Name
  ,                                                        !- Availability Schedule Name
  NaturalGas,                                              !- Fuel Type
  0.80,                                                    !- Gas Burner Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  LOBBY RTU Supply Fan Outlet,                             !- Air Inlet Node Name
  LOBBY RTU Heating Coil Outlet,                           !- Air Outlet Node Name
  ,                                                        !- Coil Temp Setpoint Node
  0,                                                       !- On Cycle Parasitic Electric Load {W}
  LOBBY RTU Heating Coil PLF-FPLR,                         !- Part load fraction correlation (function of part load ratio)
  0;                                                       !- Off Cycle Parasitic Fuel Load {W}

Curve:Cubic,
  LOBBY RTU Heating Coil PLF-FPLR,                         !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 x**3
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

Coil:Cooling:DX:SingleSpeed,
  LOBBY RTU Cooling Coil,                                  !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3.50,                                                    !- Rated COP
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  ,                                                        !- 2017 Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  ,                                                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  LOBBY RTU Heating Coil Outlet,                           !- Air Inlet Node Name
  LOBBY RTU Air Loop Outlet,                               !- Air Outlet Node Name
  LOBBY RTU DX Coil Cap-FT,                                !- Total Cooling Capacity Function of Temperature Curve Name
  LOBBY RTU DX Coil Cap-FF,                                !- Total Cooling Capacity Function of Flow Fraction Curve Name
  LOBBY RTU DX Coil EIR-FT,                                !- Energy Input Ratio Function of Temperature Curve Name
  LOBBY RTU DX Coil EIR-FF,                                !- Energy Input Ratio Function of Flow Fraction Curve Name
  LOBBY RTU DX Coil PLF,                                   !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  LOBBY RTU Cooling Coil Condenser Inlet,                  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  ,                                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
  LOBBY RTU DX Coil Cap-FT,                                !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
  LOBBY RTU DX Coil Cap-FF,                                !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
  LOBBY RTU DX Coil EIR-FT,                                !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
  LOBBY RTU DX Coil EIR-FF,                                !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
! PLF = l.- Cd(1.-PLR) where Cd = 0.15
  LOBBY RTU DX Coil PLF,                                   !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  LOBBY RTU Cooling Coil Condenser Inlet,                  !- Name
  -1;                                                      !- Height Above Ground

Fan:OnOff,
  LOBBY RTU Supply Fan,                                    !- Name
  HVAC_Avail_Sch,                                          !- Availability Schedule Name
  0.70,                                                    !- Fan Efficiency
  745.0,                                                   !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.90,                                                    !- Motor Efficiency
  1.0,                                                     !- Motor in Airstream Fraction
  LOBBY RTU Mixed Air Outlet,                              !- Air Inlet Node Name
  LOBBY RTU Supply Fan Outlet;                             !- Air Outlet Node Name

OutdoorAir:NodeList,
  LOBBY RTU Outside Air Inlet;                             !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  LOBBY RTU OA System,                                     !- Name
  LOBBY RTU OA System Controllers,                         !- Controller List Name
  LOBBY RTU OA System Equipment;                           !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  LOBBY RTU OA System Controllers,                         !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  LOBBY RTU OA Controller;                                 !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  LOBBY RTU OA System Equipment,                           !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  LOBBY RTU OA Mixing Box;                                 !- Component Name

OutdoorAir:Mixer,
  LOBBY RTU OA Mixing Box,                                 !- Name
  LOBBY RTU Mixed Air Outlet,                              !- Mixed Air Node Name
  LOBBY RTU Outside Air Inlet,                             !- Outside Air Stream Node Name
  LOBBY RTU Relief Air Outlet,                             !- Relief Air Stream Node Name
  LOBBY RTU Air Loop Inlet;                                !- Return Air Stream Node Name

SetpointManager:SingleZone:Cooling,
  LOBBY RTU Economizer Supply Air Temp Manager,            !- Name
  Temperature,                                             !- Control Variable
  12.8,                                                    !- minimum supply air temperature {C}
  45,                                                      !- maximum supply air temperature {C}
  LOBBY,                                                   !- Control Zone Name
  LOBBY Zone Air Node,                                     !- Zone Node Name
  LOBBY Supply Inlet,                                      !- Zone Inlet Node Name
  LOBBY RTU Air Loop Outlet;                               !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  LOBBY RTU Cooling Coil Air Temp Manager,                 !- Name
  Temperature,                                             !- Control Variable
  LOBBY RTU Air Loop Outlet,                               !- Reference Setpoint Node Name
  LOBBY RTU Mixed Air Outlet,                              !- Fan Inlet Node Name
  LOBBY RTU Supply Fan Outlet,                             !- Fan Outlet Node Name
  LOBBY RTU Mixed Air Outlet;                              !- Setpoint Node or NodeList Name

Controller:OutdoorAir,
  LOBBY RTU OA Controller,                                 !- Name
  LOBBY RTU Relief Air Outlet,                             !- Relief Air Outlet Node Name
  LOBBY RTU Air Loop Inlet,                                !- Return Air Node Name
  LOBBY RTU Mixed Air Outlet,                              !- Mixed Air Node Name
  LOBBY RTU Outside Air Inlet,                             !- Actuator Node Name
  autosize,                                                !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  FixedMinimum,                                            !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name

Site:GroundTemperature:BuildingSurface,
  12.8,                                                    !- January Ground Temperature
  11.1,                                                    !- February Ground Temperature
  11.7,                                                    !- March Ground Temperature
  13.3,                                                    !- April Ground Temperature
  15.6,                                                    !- May Ground Temperature
  18.3,                                                    !- June Ground Temperature
  20.6,                                                    !- July Ground Temperature
  21.7,                                                    !- August Ground Temperature
  21.1,                                                    !- September Ground Temperature
  19.4,                                                    !- October Ground Temperature
  16.1,                                                    !- November Ground Temperature
  13.9;                                                    !- December Ground Temperature
