Program Version,EnergyPlus, Version 25.2.0-cf7368216c, YMD=2026.04.02 09:41
! <Version>, Version ID
 Version, 25.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, Yes, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  12.80,  11.10,  11.70,  13.30,  15.60,  18.30,  20.60,  21.70,  21.10,  19.40,  16.10,  13.90
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   2.77,   1.80,   3.52,   6.21,  13.25,  18.67,  22.34,  23.45,  21.55,  17.34,  11.70,   6.48
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Washington Dc Dulles IntL Ar VA USA TMY3 WMO#=724030,38.98,-77.47,-5.00,82.00,100344,1.1926
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Counterfactual Headquarters,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,2,17,5
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, OFFICE,0.0,0.00,0.00,0.00,12.19,15.24,1.52,1,1,1,0.00,24.38,0.00,30.48,0.00,3.05,3.05,2265.45,TARP,DOE-2,743.22,241.55,190.57,50.98,6,3,0,Yes
 Zone Information, LOBBY,0.0,0.00,0.00,0.00,30.48,15.24,1.52,1,1,1,24.38,36.58,0.00,30.48,0.00,3.05,3.05,1133.61,TARP,DOE-2,371.61,167.23,139.88,27.35,6,2,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, OFFICE,743.22,40.0,18.600,5.376E-002,8.070,10.760,0.000,0.000,0.000,0.000,18.830,No
 Zone Internal Gains Nominal, LOBBY,371.61,40.0,9.300,0.108,10.760,5.380,0.000,0.000,0.000,0.000,16.140,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days
 People Internal Gains Nominal, OFFICE PEOPLE,OFFICE_OCC_SCH,OFFICE,743.22,40.0,40.0,5.376E-002,18.600,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0.0,40.0,0.0,40.0,0.0,8.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, LOBBY PEOPLE,LOBBY_OCC_SCH,LOBBY,371.61,40.0,40.0,0.108,9.300,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0.0,30.0,2.0,30.0,0.0,14.0,0.0,0.0,0.0,0.0,
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, OFFICE LIGHTS,OFFICE_LIGHTING_SCH,OFFICE,743.22,40.0,5997.820,8.070,150.103,0.420,9.000E-002,0.180,0.310,1.000,General,0.000,5997.820,299.891,5997.8,0.000,2998.910,0.000,0.000,0.000,0.000
 Lights Internal Gains Nominal, LOBBY LIGHTS,LOBBY_LIGHTING_SCH,LOBBY,371.61,40.0,3998.547,10.760,100.068,0.320,9.000E-002,0.180,0.410,1.000,General,799.709,3998.547,799.709,3998.5,799.709,3998.547,799.709,3998.547,799.709,3998.547
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, OFFICE EQUIPMENT,OFFICE_EQUIP_SCH,OFFICE,743.22,40.0,7997.094,10.760,200.138,0.500,0.000,0.000,0.500,General,0.000,7997.094,799.709,7997.094,0.000,799.709,0.000,0.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, LOBBY EQUIPMENT,LOBBY_EQUIP_SCH,LOBBY,371.61,40.0,1999.273,5.380,50.034,0.500,0.000,0.000,0.500,General,0.000,1199.564,199.927,1199.564,0.000,399.855,0.000,0.000,0.000,0.000
! <ZoneInfiltration Airflow Stats Nominal>,Name,Input Object, Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, OFFICE INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH,OFFICE,743.22,40.0,0.300,4.041E-004,3.050E-004,0.477,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, LOBBY INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH,LOBBY,371.61,40.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,OFFICE,Mixing/Well-Stirred
RoomAir Model,LOBBY,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,            1
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,            1
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, OFFICE, Cooling, 500.34994, 500.34994, 3.70655E-002, 0.37720, DULLES ANN CLG 1% CONDNS DB=>MWB, 7/21 15:15:00, 32.52900, 1.46494E-002, 743.22432, 39.95797, 0.37720, 0.00000
 Zone Sizing Information, OFFICE, Heating, 23624.78770, 23624.78770, 0.67217, 0.67217, DULLES ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -11.80000, 1.37459E-003, 743.22432, 39.95797, 0.37720, 0.00000
 Zone Sizing Information, LOBBY, Cooling, 1318.76929, 1318.76929, 8.88832E-002, 0.37721, DULLES ANN CLG 1% CONDNS DB=>MWB, 7/21 14:00:00, 32.70000, 1.46497E-002, 371.61216, 39.95834, 0.37721, 0.00000
 Zone Sizing Information, LOBBY, Heating, 10690.20858, 10690.20858, 0.29301, 0.37721, DULLES ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -11.80000, 1.37459E-003, 371.61216, 39.95834, 0.37721, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity [W], Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, OFFICE RTU, Cooling, Sensible, 8918.61, 0.37720, 0.37720, DULLES ANN CLG 1% CONDNS DB=>MWB, 7/21 14:00:00
 System Sizing Information, OFFICE RTU, Heating, Sensible, 38153.31, 0.67217, 0.67217, DULLES ANN HTG 99.6% CONDNS DB, 1/21 06:00:00
 System Sizing Information, LOBBY RTU, Cooling, Sensible, 8995.99, 0.37721, 0.37721, DULLES ANN CLG 1% CONDNS DB=>MWB, 7/21 14:00:00
 System Sizing Information, LOBBY RTU, Heating, Sensible, 27937.31, 0.37721, 0.37721, DULLES ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, OFFICE CV, Design Size Maximum Air Flow Rate [m3/s], 0.67217
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, LOBBY CV, Design Size Maximum Air Flow Rate [m3/s], 0.37721
 Component Sizing Information, AirLoopHVAC, OFFICE RTU, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.67217
 Component Sizing Information, AirLoopHVAC, OFFICE RTU, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.67217
 Component Sizing Information, AirLoopHVAC, OFFICE RTU, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.67217
 Component Sizing Information, AirLoopHVAC, OFFICE RTU, Adjusted Heating Design Air Flow Rate [m3/s], 0.67217
 Component Sizing Information, AirLoopHVAC, OFFICE RTU, Adjusted Cooling Design Air Flow Rate [m3/s], 0.67217
 Component Sizing Information, AirLoopHVAC, OFFICE RTU, Adjusted Main Design Air Flow Rate [m3/s], 0.67217
 Component Sizing Information, AirLoopHVAC, OFFICE RTU, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, OFFICE RTU, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, LOBBY RTU, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.37721
 Component Sizing Information, AirLoopHVAC, LOBBY RTU, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.37721
 Component Sizing Information, AirLoopHVAC, LOBBY RTU, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.37721
 Component Sizing Information, AirLoopHVAC, LOBBY RTU, Adjusted Heating Design Air Flow Rate [m3/s], 0.37721
 Component Sizing Information, AirLoopHVAC, LOBBY RTU, Adjusted Cooling Design Air Flow Rate [m3/s], 0.37721
 Component Sizing Information, AirLoopHVAC, LOBBY RTU, Adjusted Main Design Air Flow Rate [m3/s], 0.37721
 Component Sizing Information, AirLoopHVAC, LOBBY RTU, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, LOBBY RTU, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, OFFICE RTU, Design Supply Air Flow Rate [m3/s], 0.67217
 Component Sizing Information, AirLoopHVAC, LOBBY RTU, Design Supply Air Flow Rate [m3/s], 0.37721
 Component Sizing Information, Controller:OutdoorAir, OFFICE RTU OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.67217
 Component Sizing Information, Controller:OutdoorAir, OFFICE RTU OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.37720
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE RTU COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.67217
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE RTU COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 16691.65385
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, OFFICE RTU COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE RTU COOLING COIL, 16169.2, 3.06, 10.43, 11.07, 10.47, 10.8
! <DX Cooling Coil AHRI 2023 Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP2 {W/W}, EER2 {Btu/W-h}, SEER2 User {Btu/W-h}, SEER2 Standard {Btu/W-h}, IEER 2022 {Btu/W-h}
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, OFFICE RTU COOLING COIL, 16060.9, 2.98, 10.15, 10.77, 10.48, 10.4
 Component Sizing Information, AirLoopHVAC:Unitary:Furnace:HeatCool, OFFICE RTU FURNACE WITH DX COOLING, Supply Air Flow Rate [m3/s], 0.67217
 Component Sizing Information, AirLoopHVAC:Unitary:Furnace:HeatCool, OFFICE RTU FURNACE WITH DX COOLING, Supply Air Flow Rate During Heating Operation [m3/s], 0.67217
 Component Sizing Information, AirLoopHVAC:Unitary:Furnace:HeatCool, OFFICE RTU FURNACE WITH DX COOLING, Supply Air Flow Rate During Cooling Operation [m3/s], 0.67217
 Component Sizing Information, AirLoopHVAC:Unitary:Furnace:HeatCool, OFFICE RTU FURNACE WITH DX COOLING, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.67217
 Component Sizing Information, AirLoopHVAC:Unitary:Furnace:HeatCool, OFFICE RTU FURNACE WITH DX COOLING, Nominal Heating Capacity [W], 38153.30797
 Component Sizing Information, AirLoopHVAC:Unitary:Furnace:HeatCool, OFFICE RTU FURNACE WITH DX COOLING, Nominal Cooling Capacity [W], 16691.65385
 Component Sizing Information, AirLoopHVAC:Unitary:Furnace:HeatCool, OFFICE RTU FURNACE WITH DX COOLING, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, OFFICE RTU SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.67217
 Component Sizing Information, Fan:OnOff, OFFICE RTU SUPPLY FAN, Design Electric Power Consumption [W], 715.38402
 Component Sizing Information, Coil:Heating:Fuel, OFFICE RTU HEATING COIL, Design Size Nominal Capacity [W], 38153.30797
 Component Sizing Information, Controller:OutdoorAir, LOBBY RTU OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.37721
 Component Sizing Information, Controller:OutdoorAir, LOBBY RTU OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.37721
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY RTU COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.37721
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY RTU COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 9366.94156
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, LOBBY RTU COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70159
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY RTU COOLING COIL, 9073.7, 3.06, 10.43, 11.07, 10.47, 10.8
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, LOBBY RTU COOLING COIL, 9013.0, 2.98, 10.15, 10.77, 10.48, 10.4
 Component Sizing Information, AirLoopHVAC:Unitary:Furnace:HeatCool, LOBBY RTU FURNACE WITH DX COOLING, Supply Air Flow Rate [m3/s], 0.37721
 Component Sizing Information, AirLoopHVAC:Unitary:Furnace:HeatCool, LOBBY RTU FURNACE WITH DX COOLING, Supply Air Flow Rate During Heating Operation [m3/s], 0.37721
 Component Sizing Information, AirLoopHVAC:Unitary:Furnace:HeatCool, LOBBY RTU FURNACE WITH DX COOLING, Supply Air Flow Rate During Cooling Operation [m3/s], 0.37721
 Component Sizing Information, AirLoopHVAC:Unitary:Furnace:HeatCool, LOBBY RTU FURNACE WITH DX COOLING, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.37721
 Component Sizing Information, AirLoopHVAC:Unitary:Furnace:HeatCool, LOBBY RTU FURNACE WITH DX COOLING, Nominal Heating Capacity [W], 27937.30937
 Component Sizing Information, AirLoopHVAC:Unitary:Furnace:HeatCool, LOBBY RTU FURNACE WITH DX COOLING, Nominal Cooling Capacity [W], 9366.94156
 Component Sizing Information, AirLoopHVAC:Unitary:Furnace:HeatCool, LOBBY RTU FURNACE WITH DX COOLING, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, LOBBY RTU SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.37721
 Component Sizing Information, Fan:OnOff, LOBBY RTU SUPPLY FAN, Design Electric Power Consumption [W], 401.45574
 Component Sizing Information, Coil:Heating:Fuel, LOBBY RTU HEATING COIL, Design Size Nominal Capacity [W], 27937.30937
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,DULLES ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Type, Hum Ind Value at Max Temp, Hum Ind Units, Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,-11.80,0.00,DefaultMultipliers,Wetbulb,-11.80,{C},100344,310,2.7,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
! <Tabular Report>,Style,Unit Conversion, Format Reals
Tabular Report,COMMAANDHTML,None,Yes
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,OFFICE,SizingPeriod: DULLES ANN HTG 99.6% CONDNS DB,2.6645352591E-015,2.1755839288E-015,Pass,Pass,2.8905083331E-005,5.6506577324E-005,Pass,Pass
 Warmup Convergence Information,LOBBY,SizingPeriod: DULLES ANN HTG 99.6% CONDNS DB,3.2936616397E-015,2.8663446314E-015,Pass,Pass,3.5956356739E-003,1.5531722049E-002,Pass,Pass
Environment,DULLES ANN CLG 1% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,32.70,11.40,DefaultMultipliers,Wetbulb,23.50,{C},100344,290,4.0,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,OFFICE,SizingPeriod: DULLES ANN CLG 1% CONDNS DB=>MWB,5.4481210800E-002,6.3204045198E-002,Pass,Pass,0.2337268138,0.7243328035,Pass,Pass
 Warmup Convergence Information,LOBBY,SizingPeriod: DULLES ANN CLG 1% CONDNS DB=>MWB,7.0059101648E-002,0.1050139853,Pass,Pass,0.1684990469,0.4971861854,Pass,Pass
Environment,ANNUAL,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,Yes,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/12,11/12
Environment:WarmupDays,  6
 Warmup Convergence Information,OFFICE,RunPeriod: ANNUAL,3.1086244690E-015,2.9120876929E-015,Pass,Pass,2.4276632349E-003,2.1317163491E-003,Pass,Pass
 Warmup Convergence Information,LOBBY,RunPeriod: ANNUAL,2.8865798640E-015,2.4222206717E-015,Pass,Pass,1.0987557927E-002,2.6973666568E-002,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control Information:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
